# Threshold diff: rules vs independent second pass (cell level)

Generated by `scripts/threshold_diff.py`. For the engineer review only: **no rule was changed
because of this diff.** The second pass was extracted from ABCB by an agent with no access to
`rules/` (`evals/dual_encoding/second_pass.yaml`).

Method: both passes are reduced to cells keyed by (rule, table, row/zone key) and compared key by
key, never by value. Second-pass names are parsed into keys by this script; anything it cannot
key is listed as unkeyed. Units are compared through pint where the second pass printed one.
A *swap* is two cells whose values are exchanged between the passes.

## Totals

- match: 178
- MISMATCH: 0
- first-only: 0
- second-only: 0
- unresolved: 4

## Cell-level disagreements

None.

## Swapped cells

None.

## Cells only in the rules (second pass has no cell for that key)

None.

## Cells only in the second pass (rules do not hold them as thresholds)

None.

## Unresolved

- `NCC2022-J6D10-elec-heating-limit` J6D10 `cz8`: rules - | second pass UNREADABLE W/m2
- `NCC2022-NSW-J6D10-elec-heating-limit` J6D10 `cz8`: rules - | second pass UNREADABLE W/m2
- `NCC2025-J6D10-elec-resistance-heat` J6D10 `cz8.gt_500`: rules TODO_FROM_SOURCE W/m^2 | second pass UNREADABLE W/m2
- `NCC2025-J6D10-elec-resistance-heat` J6D10 `cz8.le_500`: rules TODO_FROM_SOURCE W/m^2 | second pass UNREADABLE W/m2

## Second-pass entries this script could not key

Text conditions and values with no matching threshold (exemption conditions, notes).

- `NCC2022-J6D10-elec-heating-limit`: table_applies_condition = reticulated gas not available at allotment boundary n/a
- `NCC2022-J6D10-elec-heating-limit`: heating_capacity_comparison = <= (not more than) n/a
- `NCC2022-J6D10-elec-heating-limit`: alt_annual_energy_climate_zones = 1, 2, 3, 4, 5 climate zone
- `NCC2022-J6D10-elec-heating-limit`: alt_in_duct_heater_reheat_limit_ref = J6D3(1)(b)(iii): 7.5 K
- `NCC2022-J6D10-elec-heating-limit`: bathroom_heater_max_capacity = 1.2 kW
- `NCC2022-J6D3-ac-fan-vsd`: ac_airflow_trigger_comparison = > (more than) n/a
- `NCC2022-J6D3-ac-time-switch`: ac_system_capacity_trigger_comparison = > (more than) n/a
- `NCC2022-J6D3-ac-time-switch`: heater_capacity_trigger_comparison = > (more than) n/a
- `NCC2022-J6D3-ac-time-switch`: exempt_continuous_use_hours = 24 hour
- `NCC2022-J6D3-deadband`: deadband_comparison = >= (not less than) n/a
- `NCC2022-J6D3-econ-cycle`: trigger_comparison = >= (greater than or equal to table value) n/a
- `NCC2022-J6D3-econ-cycle`: exempt_climate_zone = 1 climate zone
- `NCC2022-J6D4-exhaust-motor-stop`: exhaust_airflow_trigger_comparison = > (more than) n/a
- `NCC2022-J6D4-mv-fan-vsd`: mv_airflow_trigger_comparison = > (more than) n/a
- `NCC2022-J6D4-mv-time-switch`: mv_airflow_trigger_comparison = > (more than) n/a
- `NCC2022-J6D4-mv-time-switch`: exempt_occupancy_hours = 24 hour
- `NCC2022-J6D6-duct-insulation`: r_min_cushion_box = equal to connecting ductwork R-Value
- `NCC2022-J6D6-duct-insulation`: r_comparison = >= (greater than or equal to) n/a
- `NCC2022-J6D6-duct-insulation`: vapour_barrier_membrane_min_overlap = 50 mm
- `NCC2022-J6D7-duct-sealing`: ac_system_capacity_trigger_comparison = >= (3000 L/s or greater) n/a
- `NCC2022-J6D9-pipe-insulation`: dia_band_4 = > 150 mm (nominal pipe diameter)
- `NCC2022-J6D9-pipe-insulation`: structural_penetration_r_factor = 0.5 multiplier (R-Value may be halved)
- `NCC2022-J6D9-pipe-insulation`: refill_relief_piping_matching_length = 500 mm
- `NCC2022-NSW-J6D10-elec-heating-limit`: table_applies_condition = reticulated gas not available at allotment boundary n/a
- `NCC2022-NSW-J6D10-elec-heating-limit`: heating_capacity_comparison = <= (not more than) n/a
- `NCC2022-NSW-J6D10-elec-heating-limit`: alt_annual_energy_climate_zones = 1, 2, 3, 4, 5 climate zone
- `NCC2022-NSW-J6D10-elec-heating-limit`: bathroom_heater_max_capacity = 1.2 kW
- `NCC2025-J6D10-elec-resistance-heat`: table_climate_zones_per_clause = 3 to 8 climate zone
- `NCC2025-J6D10-elec-resistance-heat`: heating_capacity_comparison = <= (not more than) n/a
- `NCC2025-J6D10-elec-resistance-heat`: alt_annual_energy_climate_zones = 1, 2, 3, 4, 5 climate zone
- `NCC2025-J6D10-elec-resistance-heat`: alt_in_duct_reheat_limit_ref = J6D3(1)(c)(iv): 7.5 °C
- `NCC2025-J6D10-elec-resistance-heat`: bathroom_heater_max_capacity = 1.2 kW
- `NCC2025-J6D10-elec-resistance-heat`: bathroom_heater_max_run_on = 15 minutes
- `NCC2025-J6D3-deadband`: deadband_comparison = >= (not less than) n/a
- `NCC2025-J6D3-econ-cycle`: trigger_comparison = >= (greater than or equal to table value) n/a
- `NCC2025-J6D3-econ-cycle`: exempt_climate_zone = 1 climate zone
- `NCC2025-J6D3-time-switch-ac`: ac_system_capacity_trigger_comparison = > (more than) n/a
- `NCC2025-J6D3-time-switch-ac`: heater_capacity_trigger_comparison = > (more than) n/a
- `NCC2025-J6D3-time-switch-ac`: public_holiday_programming_horizon_min = 1 year (at least 1 year ahead)
- `NCC2025-J6D3-time-switch-ac`: exempt_continuous_use_hours = 24 hour
- `NCC2025-J6D4-exhaust-motor-stop`: exhaust_airflow_trigger_comparison = > (more than) n/a
- `NCC2025-J6D4-time-switch-mv`: mv_airflow_trigger_comparison = > (more than) n/a
- `NCC2025-J6D4-time-switch-mv`: public_holiday_programming_horizon_min = 1 year (at least 1 year ahead)
- `NCC2025-J6D4-time-switch-mv`: exempt_occupancy_hours = 24 hour
- `NCC2025-J6D4-time-switch-mv`: exempt_continuous_operation = 24/7 hours/days
- `NCC2025-J6D5-fan-vsd`: fan_input_power_trigger_comparison = > (greater than) n/a
- `NCC2025-J6D5-fan-vsd`: fan_input_power_measurement_point = peak efficiency point and full speed, incl. integrated motor control equipment n/a
- `NCC2025-J6D5-fan-vsd`: exempt_fan_input_power_comparison = <= (less than or equal to) n/a
- `NCC2025-J6D5-fan-vsd`: exempt_unducted_supply_air_comparison = < (less than) n/a
- `NCC2025-J6D6-duct-insulation`: r_min_cushion_box = equal to connecting ductwork R-Value
- `NCC2025-J6D6-duct-insulation`: r_comparison = >= (greater than or equal to) n/a
- `NCC2025-J6D6-duct-insulation`: vapour_barrier_membrane_min_overlap = 50 mm
- `NCC2025-J6D7-duct-sealing`: ac_system_capacity_trigger_comparison = >= (3000 L/s or greater) n/a
- `NCC2025-J6D9-pipe-insulation`: dia_band_4 = > 150 mm (nominal pipe diameter)
- `NCC2025-J6D9-pipe-insulation`: structural_penetration_r_factor = 0.5 multiplier (R-Value may be halved)
- `NCC2025-J6D9-pipe-insulation`: refill_relief_piping_matching_length = 500 mm
- `NCC2025-NSW-J6D3-time-switch-ac`: ac_system_capacity_trigger_comparison = > (more than) n/a
- `NCC2025-NSW-J6D3-time-switch-ac`: heater_capacity_trigger_comparison = > (more than) n/a
- `NCC2025-NSW-J6D3-time-switch-ac`: public_holiday_programming_horizon_min = 1 year (at least 1 year ahead)
- `NCC2025-NSW-J6D3-time-switch-ac`: exempt_continuous_use_hours = 24 hour
- `NCC2025-NSW-J6D4-time-switch-mv`: mv_airflow_trigger_comparison = > (more than) n/a
- `NCC2025-NSW-J6D4-time-switch-mv`: public_holiday_programming_horizon_min = 1 year (at least 1 year ahead)
- `NCC2025-NSW-J6D4-time-switch-mv`: exempt_occupancy_hours = 24 hour
- `NCC2025-NSW-J6D4-time-switch-mv`: exempt_continuous_operation = 24/7 hours/days

## Notes

- Dead band: rules store 2 K, the page prints degC; a 2 degC difference is a 2 K delta.
- R-values are printed without a unit; the rules assume m^2.K/W.
- The heating trigger is printed as kW with a 'heating' subscript and the cooling trigger as kWr;
  the rules store both as kW.
- CZ8 in Table J6D10 has no column in either edition; 2025 J6D10(1)(e)(i)(B) refers to zones 3 to 8.
