id: NCC2022-NSW-J6D10-elec-heating-limit
source:
  document: NCC 2022 Volume One (NSW variation)
  edition: '2022'
  clause: NSW J6D2 (replacement), J6D10(1), Table J6D10
  url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/j-energy-efficiency/part-j6-air-conditioning-and-ventilation
applies_when:
  edition: NCC2022
  state:
  - NSW
  building_class:
  - '2'
  - '3'
  - '5'
  - '6'
  - 7a
  - 7b
  - '8'
  - 9a
  - 9b
  - 9c
  system_type: air_conditioning_heating
  exempt_when:
  - electricity_network_substation == True
  needs_judgement_when:
  - is_j6d10_2_bathroom_heater == True
inputs:
- name: building_class
  type: string
  provenance: engineer_confirmed
  values:
  - '2'
  - '3'
  - '4'
  - '5'
  - '6'
  - 7a
  - 7b
  - '8'
  - 9a
  - 9b
  - 9c
- name: electricity_network_substation
  type: bool
  provenance: engineer_confirmed
- name: is_j6d10_2_bathroom_heater
  type: bool
  provenance: engineer_confirmed
- name: climate_zone
  type: int
  provenance: address_lookup_confirmed
- name: electric_heating_capacity
  unit: W
  type: number
  provenance: engineer_confirmed
- name: conditioned_floor_area
  unit: m^2
  type: number
  provenance: engineer_confirmed
- name: reticulated_gas_at_boundary
  type: bool
  provenance: engineer_confirmed
- name: annual_heating_energy_intensity
  unit: kW*h/m^2
  type: number
  provenance: calculated
- name: in_duct_heater_complies_reheat_limit
  type: bool
  provenance: engineer_confirmed
- name: system_type
  type: enum
  provenance: engineer_confirmed
  values:
  - air_conditioning
  - air_conditioning_heating
  - mechanical_ventilation
  - exhaust
threshold:
  table: J6D10
  values:
    cz1_density:
      value: 10
      unit: W/m^2
    cz2_density:
      value: 40
      unit: W/m^2
    density:
      unit: W/m^2
      values:
        3:
          le_500: 50
          gt_500: 40
        4:
          le_500: 60
          gt_500: 50
        5:
          le_500: 55
          gt_500: 45
        6:
          le_500: 65
          gt_500: 55
        7:
          le_500: 70
          gt_500: 60
    allowed_capacity_cz1:
      formula: threshold('cz1_density') * conditioned_floor_area
      unit: W
    allowed_capacity_cz2:
      formula: threshold('cz2_density') * conditioned_floor_area
      unit: W
    area_split:
      value: 500
      unit: m^2
    annual_energy:
      value: 15
      unit: kW*h/m^2
    allowed_capacity_le_500:
      formula: threshold('density', climate_zone, 'le_500') * conditioned_floor_area
      unit: W
    allowed_capacity_gt_500:
      formula: threshold('density', climate_zone, 'gt_500') * conditioned_floor_area
      unit: W
check: (climate_zone == 1 and electric_heating_capacity <= threshold('allowed_capacity_cz1')) or (climate_zone == 2 and electric_heating_capacity <= threshold('allowed_capacity_cz2')) or (climate_zone >= 3 and climate_zone <= 7 and reticulated_gas_at_boundary == False and ((conditioned_floor_area <= threshold('area_split') and electric_heating_capacity <= threshold('allowed_capacity_le_500')) or (conditioned_floor_area > threshold('area_split') and electric_heating_capacity <= threshold('allowed_capacity_gt_500')))) or (climate_zone <= 5 and annual_heating_energy_intensity <= threshold('annual_energy')) or in_duct_heater_complies_reheat_limit == True
outcomes:
  'true': PASS
  'false': FAIL
  missing_input: NEEDS_JUDGEMENT
near_miss: 0.05
fix_hypotheses:
- 'Hypothesis: verify - replace electric resistance heating with heat pump, gas, solar or reclaimed-heat heating (J6D10(1)(a)-(d))'
- 'Hypothesis: verify - reduce electric heating capacity to the J6D10 W/m2 allowance for this climate zone and floor area'
- 'Hypothesis: verify - in climate zones 1-5, calculate annual heating energy to show the J6D10(1)(e)(ii) limit is met'
depends_on:
- project.building_class
- project.electricity_network_substation
- equipment.is_j6d10_2_bathroom_heater
- project.climate_zone
- systems.electric_heating_capacity
- spaces.conditioned_floor_area
- project.reticulated_gas_at_boundary
- systems.annual_heating_energy_intensity
- systems.in_duct_heater_complies_reheat_limit
- systems.system_type
tests:
- name: nsw_class_2_cz5_within_table_pass
  inputs:
    building_class: '2'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 5500
    conditioned_floor_area: 100
    reticulated_gas_at_boundary: false
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: PASS
- name: nsw_class_2_cz5_gas_available_fail
  inputs:
    building_class: '2'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 5500
    conditioned_floor_area: 100
    reticulated_gas_at_boundary: true
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: FAIL
- name: boundary_cz5_exactly_55_w_per_m2
  inputs:
    building_class: '5'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 27500
    conditioned_floor_area: 500
    reticulated_gas_at_boundary: false
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: PASS
- name: cz5_just_over_fail
  inputs:
    building_class: '5'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 27600
    conditioned_floor_area: 500
    reticulated_gas_at_boundary: false
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: FAIL
- name: substation_excluded
  inputs:
    building_class: '8'
    electricity_network_substation: true
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 50000
    conditioned_floor_area: 100
    reticulated_gas_at_boundary: true
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: NOT_APPLICABLE
- name: missing_floor_area
  inputs:
    building_class: '2'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: false
    climate_zone: 5
    electric_heating_capacity: 5500
    reticulated_gas_at_boundary: false
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: NEEDS_JUDGEMENT
- name: needs_is_j6d10_2_bathroom_heater_true
  inputs:
    building_class: '2'
    electricity_network_substation: false
    is_j6d10_2_bathroom_heater: true
    climate_zone: 5
    electric_heating_capacity: 5500
    conditioned_floor_area: 100
    reticulated_gas_at_boundary: false
    annual_heating_energy_intensity: 40
    in_duct_heater_complies_reheat_limit: false
    system_type: air_conditioning_heating
  expect: NEEDS_JUDGEMENT
notes: 'NSW J6D2 replacement keeps only the substation exclusion, so J6D10 applies to Class 2 and Class 4 parts. NSW Section J note: for Class 2 / Class 4 part, NCC 2022 Section J applies only where BASIX v4.0 or later is required; otherwise NSW Section J of NCC 2019 Amdt 1. Confirm before running. NSW J6D10(2) bathroom permission excludes Class 2.'
reviewed_by: null
reviewed_on: null
status: draft
